# Подготовка к защите: вопросы-ответы и дорожная карта — PowerFlowJulia

Магистерская диссертация: *AI-Assisted Simulation and Optimization of Power Market
Projects* (Симуляция и оптимизация проектов энергорынка с использованием ИИ).
Университет Иннополис, 2026.

Документ для подготовки к защите: ожидаемые вопросы комиссии с честными ответами
плюс дорожная карта обучения (что знать глубоко, а что — понимать на уровне работы).
Каждое число берётся из перезапускаемого скрипта — см. CSV в `results/`. Места, где
число пока расходится между источниками, отмечены в Части 0.

> Английская версия: [DEFENSE_QA.md](DEFENSE_QA.md). При расхождении приоритет —
> у чисел из CSV в `results/`.

---

## Часть 0 — Что починить ДО защиты

1. **Числа AC PF — РЕШЕНО 19.06.2026.** Честные цифры из CSV:

   | Шины | Julia min (мс) | PyPSA min (мс) | Ускорение (по min) |
   |---|---|---|---|
   | 3   | 7.22  | 177.5 | 24.6× |
   | 10  | 29.9  | 188.3 | 6.3×  |
   | 50  | 151.1 | 225.2 | 1.49× |
   | 100 | 549.0 | 264.2 | **0.48× (Julia ~2× МЕДЛЕННЕЕ)** |

   Статус: **в LaTeX-диссертации уже всё верно** (`tab:ac_benchmark` = 24.6×→0.5×,
   абзац анализа и подпись к рисунку прямо говорят, что при 100 шинах Julia
   медленнее). Устаревшие числа 50.6×→7.2× были только в заброшенном markdown
   `thesis_docx/` (в gitignore) и в README — README уже исправлен. Действий по тезису
   не требуется; просто не возвращать числа из docx. Вывод для защиты: AC PF в Julia
   выигрывает только на малых сетях, паритет ~50 шин, медленнее метода Ньютона-Рафсона
   PyPSA при 100 — разрыв алгоритмический (Ipopt против NR), а не языковой.

2. **CSV-артефакт `real_data_forecast.csv` — СДЕЛАНО 19.06.2026.** Перегнаны оба
   режима; закоммичены `results/ml/real_data_forecast_temp.csv` + `_notemp.csv`.
   Старые 3.67%/5.83% НЕ воспроизвелись — авторитетно теперь
   **2.77 / 4.03 / 5.42 / 7.73**. Тезис `tab:forecast_metrics`, текст, README и
   `fig_ml_accuracy.png` обновлены; рисунок теперь читает CSV напрямую (не уплывёт).
   Вывод не изменился.

3. **Аудит «таблица/рисунок тезиса → CSV» — СДЕЛАНО 19.06.2026.** Все benchmark-
   таблицы (DC, LOPF, AC, realcases, MP, UC-по-T, UC-по-размеру) и стохастическая
   таблица сходятся с CSV точно (по min, speedup'ы пересчитываются). Две правки текста:
   (а) «seven load scenarios» → «thirty» (код/CSV используют 30); (б) таблица
   Key-Results в README была устаревшей (500-bus строк нет в текущих CSV, UC/MP не
   совпадали) — синхронизирована с CSV, headline переформулирован (старое «750×» без
   источника).

---

## Часть 1 — Ожидаемые вопросы и честные ответы

### A. Мотивация, рамки, вклад

**В1. В чём вклад? Это новый алгоритм?**
Нет. Это реализация + исследование производительности + ИИ-надстройка. Численное
решение делегируется тем же инструментам, что использует PyPSA (HiGHS для LP/MILP,
Ipopt для AC). Вклад: (а) PyPSA-совместимая библиотека power flow / OPF на Julia с
более лёгким слоем сборки модели; (б) честный воспроизводимый бенчмарк — где этот
слой выигрывает, а где проигрывает; (в) ИИ-слой (LSTM + conformal + стохастический
LOPF), дающий калиброванную количественную оценку неопределённости.

**В2. Почему Julia, а не оптимизация самого PyPSA?**
Стоимость одного решения в PyPSA определяется сборкой модели на Python/pandas/linopy,
которая растёт с размером задачи. Julia собирает ту же оптимизационную модель в
компилируемом, типобезопасном коде через JuMP, убирая накладные расходы
интерпретатора — не меняя сам солвер. Сравнение изолирует слой языка/сборки модели.

**В3. Почему «AI-assisted» — ИИ не «пришит сбоку»?**
Название темы требует ИИ-компонента, и мы честно говорим, что ИИ — отдельный слой, не
вплетённый в солвер. Его обоснованная роль — оценка неопределённости: conformal-
интервалы LSTM питают сценарный стохастический LOPF, который даёт профиль риска
(E[стоимость], CVaR₉₀), недоступный детерминированному прогнозу.

### B. Теория расчёта потокораспределения

**В4. Выведите DC power flow. Почему «DC»?**
Допущения: плоский профиль напряжения (|V|≈1 о.е.), малые разности углов (sin θ ≈ θ),
пренебрежимое сопротивление линий (r ≪ x), без потерь. Баланс активной мощности
линеаризуется в **B·θ = P**, где B — матрица узловых проводимостей (типа лапласиана),
θ — углы напряжения в узлах, P — чистые инъекции. Балансирующий (slack) узел задаёт
опорный угол. «DC» — по аналогии: линейная форма похожа на резистивную цепь
постоянного тока, а не потому что моделируется постоянный ток. Поток по ветви:
p_km = b_km (θ_k − θ_m).

**В5. Как здесь решается AC PF и как в PyPSA?**
Мы формулируем AC PF как задачу нелинейной допустимости/оптимизации и решаем через
PowerModels.jl + **Ipopt** (метод внутренней точки). PyPSA применяет **метод
Ньютона-Рафсона** прямо к уравнениям небаланса мощности. Это разные алгоритмы — поэтому
AC-бенчмарк измеряет выбор алгоритма, а не только накладные расходы языка (см. Часть 0
№1: NR выигрывает на больших сетях).

**В6. Что такое линеаризованный AC PF (LACPF) и когда применяется?**
Разложение Тейлора первого порядка вокруг рабочей точки, восстанавливающее отклонения
|V| и реактивные потоки Q, которые «чистый» DC PF отбрасывает. Решается как одна
связанная линейная система (2(n−1)×2(n−1)) через LAPACK (оператор `\`).
`pf(net, method=:lac)`; выбирается автоматически, когда у какой-либо линии r > 0.

**В7. Углы DC на 3-узловой сети отличаются от PyPSA в 1444 раза — это баг?**
Нет, это документированная разница в соглашении о системе о.е. PyPSA трактует `Line.x`
как омическое значение и делит на V²/S_base = 380²/100 = 1444; мы следуем MATPOWER и
считаем x уже в о.е. (b = S_base/x). Масштаб угла сокращается в выражении потока,
поэтому потоки, диспетчеризация и цены идентичны. На IEEE-14 (где данные о.е. физически
согласованы) углы совпадают с точностью < 0.001°.

### C. Оптимизация, рынок, накопители

**В8. Запишите одно-периодный LOPF (DC-OPF).**
Минимизировать Σ c_g·p_g при условиях: узловой баланс B·θ = P_inj(p_g − d) (на этом
ограничении баланса «висит» двойственная переменная LMP), пределы генераторов
p_min ≤ p_g ≤ p_max, пределы линий |p_km| ≤ s_nom. LP решается HiGHS.

**В9. Как получаются LMP? Почему минус?**
LMP в узле k = **−dual(balance_con[k])**. Нагрузка входит в правую часть баланса как
−d, поэтому ∂(целевая)/∂d = −dual; минус следует из соглашения о знаке при минимизации
в JuMP. LMP — предельная стоимость обеспечения ещё 1 МВт в этом узле; разница LMP
между узлами сигнализирует о перегрузке (congestion rent).

**В10. Чем отличается многопериодный LOPF? Как моделируется накопитель?**
Связывает T интервалов через рекурсию состояния заряда (SoC) накопителя:
SoC_t = (1−loss)·SoC_{t−1} + η_ch·p_ch,t − p_dis,t/η_dis, с циклическим краевым
условием SoC_0 = SoC_T. Это даёт временной арбитраж: заряжать, когда дёшево/избыток
(ветер), разряжать на пике. Ветер входит как переменный во времени профиль p_max_pu.

**В11. Что такое Unit Commitment (UC) и почему сложнее?**
UC добавляет бинарные переменные включения/выключения u_g,t ∈ {0,1} с минимальным
временем работы/простоя и стоимостью пуска/останова → это MILP, решается методом
ветвей и границ (branch-and-bound) в HiGHS. Сложнее, потому что допустимое множество
невыпукло (комбинаторно). LMP восстанавливаются фиксацией бинарных переменных и
повторным решением LP-релаксации для извлечения двойственных.

**В12. Ваша стоимость UC ниже, чем у PyPSA (34 100 против 36 800) — это баг?**
Нет — проверено: это артефакт PyPSA на границе минимального времени работы у края
горизонта; наше решение — истинный оптимум. (Зафиксировано в заметках по валидации.)

### D. Производительность и бенчмарки — «болевые точки честности»

**В13. «Вы обыграли только фиксированный Python-оверхед, а не реальный счёт».**
Отчасти верно и сказано открыто. Огромные отношения на малых сетях (10⁴–10⁵×) — это
~130 мс фиксированного оверхеда PyPSA, делённые на почти мгновенное решение Julia, а не
превосходство в вычислениях. Честные, compute-bound цифры — большие реальные сети:
PEGASE-2869 LOPF 58×, DC PF 4.7×. Один HiGHS / одно и то же разреженное решение с обеих
сторон — разрыв в сборке модели.

**В14. Почему тогда ускорение LOPF держится высоко (58×), а DC PF падает (4.7×)?**
DC PF — это одно разреженное линейное решение: на большой сети обе стороны тратят время
в одном и том же решении O(n^~2.4), и отношение → только языковой оверхед. LOPF строит
целую LP (O(n) переменных, O(n+|E|) ограничений); linopy у PyPSA собирает её циклами по
Python-объектам, JuMP у Julia — в компилируемом коде. Этот разрыв в сборке растёт с
размером задачи и доминирует во времени PyPSA (время решения — тот же HiGHS).

**В15. AC PF быстрее?** Нет — см. Часть 0 №1. Быстрее только при малом N, медленнее NR
при 100 шинах. Подаём как ограничение; нативный NR на Julia (без обёртки Ipopt) — в
планах на будущее.

**В16. Бенчмарки честные/воспроизводимые?**
Один и тот же генератор синтетической топологии (seed=42) с обеих сторон;
зафиксированные версии PyPSA 1.2.2 / Julia 1.12.5; HiGHS и BLAS прибиты к одному потоку;
сеть строится один раз, измеряется только операция на одно решение (сборка модели +
решение); прогрев JIT исключён; 3 seed'а, отчёт по **минимуму** (устойчив к шуму — джиттер
ОС и сборка мусора могут только добавить время). Дополнительно валидировано на
стандартных кейсах IEEE/PEGASE, не только на синтетике.

**В17. Почему минимум, а не среднее?**
Минимум — стандартная оценка собственного времени вычисления: сборка мусора и
планировщик ОС могут только добавить задержку. Также приводим среднее ± СКО; на больших
сетях DC PF в Julia СКО велико (паузы GC), поэтому min — более чистая цифра.

### E. Julia и реализация

**В18. За счёт чего именно сборка модели в Julia быстрее?**
JIT-компиляция в нативный код, типовая стабильность (неизменяемые структуры, конкретные
типы → без боксинга) и множественная диспетчеризация (компилятор специализирует код
сборки под тип). JuMP строит матрицу ограничений прямо в компилируемом коде против
циклов по Python-объектам.

**В19. Разве прогрев JIT — не скрытая стоимость, которую вы прячете?**
Это разовое время до первого исполнения 2–5 с, исключаемое прогревочным вызовом —
честно, потому что целевой сценарий (исследования энергосистем) выполняет тысячи решений
за прогон, амортизируя его до пренебрежимого. Мы это явно оговариваем.

**В20. В чём PyPSA-совместимость API?**
`add!(net, "Generator", "G1"; bus=..., p_nom=...)` повторяет `n.add(...)`; имена
атрибутов совпадают (`p_nom`, `marginal_cost`, `x`, `s_nom`, `efficiency_charge`, ...);
`pf()`↔`n.pf()`/`n.lpf()`, `optimize()`↔`n.optimize()`. Таблица миграции — в CLAUDE.md и
CHEATSHEET.md.

### F. ИИ-компонент

**В21. Опишите LSTM-прогнозатор.**
LSTM на Flux.jl (hidden=64), недельное входное окно (168 ч) плюс календарные признаки
(sin/cos часа, sin/cos дня недели, выходной) и опциональная температура; прогнозирует
24-часовой остаток к цели seasonal-naive на сутки вперёд; обучается батчами по полным
последовательностям на реальной нагрузке Германии (OPSD/ENTSO-E), с отложенным
conformal-калибровочным множеством.

**В22. Честный результат: бьёт ли LSTM базовые методы?**
Бьёт persistence (MAPE 3.67% против 7.73%, +61.5% skill по RMSE), но **не** бьёт
seasonal-naive (MAPE 2.77%). У агрегированной национальной нагрузки почти
детерминированный недельный цикл, который seasonal-naive копирует бесплатно; обучаемая
модель добавляет ценность только через экзогенный сигнал (температура сокращает разрыв
с −84% до −23%). Мы это не приукрашиваем.

**В23. Тогда в чём ценность ИИ?**
В калиброванной неопределённости, а не в точности точечного прогноза. Conformal
prediction даёт распределение-свободный интервал с покрытием ≥90% (эмпирическое покрытие
100% на 60-дневном тесте — консервативно, т.к. мера несоответствия — максимальная ошибка
за сутки). Этот интервал питает стохастический LOPF.

**В24. Объясните гарантию conformal prediction.**
Для обмениваемых (exchangeable) данных при уровне непокрытия α интервал [ŷ − q, ŷ + q],
где q — эмпирический квантиль ⌈(1−α)(n+1)⌉/n калибровочных мер несоответствия, содержит
истинное значение с вероятностью ≥ 1−α — без допущений о распределении и о модели.
Используем α = 0.10.

**В25. Что такое стохастический LOPF и CVaR₉₀?**
Sample Average Approximation (SAA): берём S сценариев спроса из conformal-полосы, решаем
независимый LOPF на каждый, агрегируем. Выход: E[стоимость], разброс σ и **CVaR₉₀** —
средняя стоимость по худшим 10% сценариев (резерв на хвостовой риск). На демо 3 узла,
T=24: E[стоимость] 236 080 €, CVaR₉₀ 261 283 €, σ 13 895 € — резерв +10.7%, который
должен заложить риск-несклонный оператор. Ни один детерминированный прогноз (включая
более точный seasonal-naive) этого не даёт.

**В26. Почему не модель посильнее (XGBoost, погодная), чтобы обойти seasonal-naive?**
Вне рамок и сознательно вырезано (XGBoost пробовали, затем убрали, чтобы ИИ-слой остался
минимальным и честным). Чтобы обойти seasonal-naive, нужен реальный признак прогноза
погоды или residual-модель — это в планах на будущее. Заявка диссертации — слой
неопределённости, а не SOTA-точность.

### G. Валидация и воспроизводимость

**В27. Как проверена корректность?**
3 узла против PyPSA (DC точно до <10⁻¹⁰ рад, LOPF точно 0 €, AC < 5×10⁻⁷ о.е.);
IEEE-14 против MATPOWER (ошибка |V| у AC 1.33×10⁻³ о.е.); IEEE-14 DC против PyPSA
идентично. Плюс стандартные бенчмарк-кейсы IEEE/PEGASE.

**В28. Сможет ли комиссия воспроизвести числа?**
Да: зафиксированные версии (`python/requirements.txt`, `Project.toml`), фиксированные
seed'ы, скрипты в `benchmarks/` и `examples/` пересоздают каждый CSV в `results/`.

### H. Ограничения и планы

**В29. Что НЕ реализовано?**
Планирование расширения мощностей, SCOPF (N-1), ShuntImpedance, DCLine, многоузловые
Links, секторное сопряжение (sector coupling). Всё низкоприоритетно и перечислено;
содержательные ограничения — потолок ускорения AC PF и потолок точности LSTM.

**В30. Что бы сделали при наличии времени?**
Нативный AC PF методом Ньютона-Рафсона на Julia (вернуть ускорение AC), погодно-
информированный residual-прогнозатор (обойти seasonal-naive), расширение мощностей,
SCOPF.

---

## Часть 2 — Дорожная карта обучения

### Знать глубоко (защищать «вхолодную», выводить у доски)

1. **Вывод DC power flow** — допущения → B·θ = P → поток p_km = b(θ_k−θ_m).
   Самый вероятный вопрос на вывод.
2. **Двойственность LP → LMP** — почему LMP = −dual(balance), congestion rent,
   интуиция KKT. Это рыночное ядро работы.
3. **Формулировка DC-OPF / LOPF** — целевая функция, все ограничения, смысл каждой
   двойственной переменной.
4. **Рекурсия SoC накопителя в многопериоде** + циклическое условие (временной
   арбитраж).
5. **MILP Unit Commitment** — бинарные переменные, min up/down, почему невыпукло, как
   восстанавливается LMP через LP-релаксацию.
6. **Откуда берётся ускорение** — сборка модели против солвера; почему отношение DC
   падает, а LOPF держится; почему AC медленнее (честная история). Знать реальные числа.
7. **Гарантия conformal prediction** — единственное ML-доказательство, что и есть ваш
   вклад; уметь сформулировать построение квантиля и допущение обмениваемости.
8. **Определение CVaR** и почему именно она (а не среднее) — мера риска.
9. **Методология бенчмарков** — seed'ы, min против mean, прогрев, прибивка потоков,
   честность (один и тот же солвер с обеих сторон).

### Понимать на уровне работы (объяснить «сверху», делегировано библиотекам)

1. **Внутренности метода внутренней точки Ipopt** — идея барьерного метода; вы его
   делегируете. Знать компромисс NR против IPM (В5), а не математику line-search.
2. **Внутренности симплекс / branch-and-bound HiGHS** — знать, что делает B&B, а не
   правила выбора ведущего элемента.
3. **Уравнения гейтов LSTM** — концептуально (ячейка памяти, гейты работают с длинными
   последовательностями); Flux + автодифф Zygote считают градиенты; выводить
   backprop-through-time не требуется.
4. **Детали реализации JuMP/Zygote/Flux** — знать, что они дают, а не их внутренности.
5. **Формат данных PowerModels.jl** — знать, что нужны полные данные ветвей в о.е.; боль
   с полнотой полей — это заметка по реализации, не теория.
6. **Метод Ньютона-Рафсона для AC PF** — концептуально знать итерацию по уравнениям
   небаланса + якобиан (важно для ограничения AC и планов на будущее).

### Освежить фон (предполагается, риск низкий, но могут спросить)

- Система о.е. и почему это важно (фактор 1444, В7).
- Компоненты энергосистемы (узел/линия/трансформатор/генератор/нагрузка) и их параметры.
- Базовые определения LP/MILP; выпуклость против невыпуклости.
- Метрики ошибок временных рядов (MAPE, RMSE) и наивные базовые методы.

### Рекомендуемый порядок изучения

1. Power flow + DCOPF + LMP/двойственность (глубокий блок 1–3) — костяк В4–В9.
2. Накопители + UC (глубокое 4–5) — В10–В12.
3. История производительности + методология бенчмарков (глубокое 6, 9) — В13–В19,
   главные «мины».
4. ИИ: conformal + CVaR + стохастический LOPF (глубокое 7–8) — В21–В26.
5. Бегло просмотреть список «понимать», чтобы изящно сказать «делегировано
   <библиотеке>, вот компромисс», а не блефовать про внутренности.
